# สูตรและสมมติฐานการคำนวณราคาโปรเจค
### อ้างอิงประกอบ Wastewater Treatment Advisor

ราคาทั้งหมดเป็นหน่วย **บาท (THB)** ประมาณการแบบหยาบจากค่าเฉลี่ยตลาดทั่วไป **ไม่รวม** ค่าออกแบบ ค่าติดตั้ง ค่าขนส่ง ภาษี ค่าดำเนินการขออนุญาต และ contingency

ตัวแปรหลักที่ใช้: **Q** = อัตราการไหล (m³/day), **sludgeKgDay** = ปริมาณตะกอนแห้ง (kg/day), **sludgeM3Day** = ปริมาตรตะกอนเหลว (m³/day)

---

## 1. ตรรกะการคำนวณราคาตามขนาด (Continuous Power-Law Scaling)

ราคาอุปกรณ์ (ไม่ใช่งานโยธา) คำนวณด้วยฟังก์ชัน `tierPrice(x, small, medium, large)` ซึ่ง**ไม่ใช่ขั้นบันไดอีกต่อไป** แต่เป็นเส้นโค้งต่อเนื่อง (log-log interpolation) — หลักการเดียวกับที่วิศวกรใช้ประมาณราคาอุปกรณ์ตามขนาดจริง (มักเรียกว่า "six-tenths rule" ในงาน cost estimating):

```
จุดอ้างอิง 3 จุด:  x = 50   → ราคา small
                    x = 500  → ราคา medium
                    x = 2000 → ราคา large

ช่วง 0 < x ≤ 500:   ราคา = exp( ln(small) + n₁ × (ln(x) − ln(50)) )
                    โดย n₁ = [ln(medium) − ln(small)] / [ln(500) − ln(50)]

ช่วง x > 500:       ราคา = exp( ln(medium) + n₂ × (ln(x) − ln(500)) )
                    โดย n₂ = [ln(large) − ln(medium)] / [ln(2000) − ln(500)]
```

โดย `x` คือ Q (m³/day) สำหรับอุปกรณ์ส่วนใหญ่ หรือ sludgeKgDay สำหรับเครื่องรีดตะกอนโดยเฉพาะ

**เหตุผลที่เลือกวิธีนี้แทนการเพิ่มจำนวน tier:**
- ราคาไล่ระดับขึ้น-ลงตาม Q แบบไม่มีรอยต่อเลย ไม่ว่า Q จะเป็นเท่าไหร่ (ต่างจาก tier ซึ่งต่อให้มี 10 ขั้นก็ยังมีรอยกระโดดเล็กๆ ที่ทุกรอยต่อ)
- ยังคงใช้ตัวเลขอ้างอิง small/medium/large เดิมที่มีอยู่แล้ว (3 ค่า/รายการ) ไม่ต้องเพิ่มข้อมูลหรือดูแลตารางราคาที่ใหญ่ขึ้น
- เส้นโค้งผ่านจุดอ้างอิงทั้ง 3 จุดพอดี (x=50→small, x=500→medium, x=2000→large) ดังนั้นค่าที่เคยตรวจสอบไว้แล้วยังถูกต้องเหมือนเดิม เปลี่ยนแค่ค่าระหว่างจุดให้ไล่ระดับแทนการกระโดด
- ที่ x เกิน 2000 จะยังคงขยายราคาต่อด้วย slope เดียวกับช่วง 500–2000 (extrapolation)

**ตัวอย่างการไล่ระดับ** (ตะแกรงดักขยะ: small=20,000 / medium=60,000 / large=180,000):

| Q (m³/day) | ราคาประมาณ |
|---|---|
| 10 | 9,280 |
| 30 | 15,674 |
| 50 | 20,000 |
| 150 | 33,781 |
| 500 | 60,000 |
| 1,000 | 103,923 |
| 2,000 | 180,000 |
| 5,000 | 372,077 |

**ข้อจำกัดของวิธีนี้:** สมมติว่าราคาเปลี่ยนแปลงแบบ power curve ราบเรียบตลอดช่วง ซึ่งในความเป็นจริงราคาอุปกรณ์บางประเภทอาจมีจุดกระโดดจริงจากการเปลี่ยนรุ่น/ยี่ห้อ (เช่น จากปั๊มขนาดเล็กเป็นปั๊มขนาดกลางที่เป็นคนละซีรีส์กันเลย) เส้นโค้งนี้จึงเป็นค่าประมาณแนวโน้มเฉลี่ย ไม่ใช่ราคาที่แม่นยำระดับ SKU

---

## 2. มาตรฐานน้ำทิ้ง (Discharge Standard) — 4 ระดับ และผลต่อ Treatment Train

ช่อง "มาตรฐานที่ต้องบรรลุ" มี 4 ตัวเลือก แทนที่จะมีแค่ 2 แบบ (สาธารณะ/ท่อรวม) แบบเดิม:

| ตัวเลือก | ค่า (value) | เป้าหมายอ้างอิง | อ้างอิงจาก |
|---|---|---|---|
| ปล่อยเข้าท่อรวม/นิคมอุตสาหกรรม | `sewer` | BOD≤500, TSS≤500 mg/L (โดยประมาณ) | มาตรฐานรับน้ำเข้าท่อรวมทั่วไปของนิคมอุตสาหกรรม/เทศบาล |
| ปล่อยแหล่งน้ำสาธารณะ — ทั่วไป | `standard` | BOD≤20, COD≤120, TSS≤50 mg/L | แนวทางประกาศกระทรวงอุตสาหกรรมสำหรับน้ำทิ้งโรงงานทั่วไป |
| ปล่อยแหล่งน้ำสาธารณะ — เขตอนุรักษ์/ชุมชนหนาแน่น | `strict` | BOD≤10-15, TSS≤30 mg/L | มาตรฐานเข้มกว่าสำหรับพื้นที่อ่อนไหว (ใกล้แหล่งน้ำดิบ/ชุมชนหนาแน่น) |
| นำน้ำกลับมาใช้ใหม่ (Reuse) | `reuse` | BOD≤5, TSS≤5 mg/L | เกณฑ์ทั่วไปสำหรับน้ำ reuse ระดับ non-potable (รดน้ำต้นไม้/ล้างพื้น/หม้อไอน้ำ) |

**ตัวเลขทั้งหมดเป็นค่าอ้างอิงคร่าวๆ** มาตรฐานจริงในไทยแยกย่อยตามประเภทกิจการ/ขนาดโรงงาน/ประเภทอาคาร (ก/ข/ค/ง) และประเภทแหล่งรองรับน้ำทิ้งโดยละเอียด ควรตรวจสอบประกาศที่เกี่ยวข้องกับกิจการนั้นๆ ก่อนออกแบบจริง

### ผลต่อ Logic การเลือกระบบ

ตัวแปร `strict` (true เมื่อเลือก `strict` หรือ `reuse`) และ `reuse` (true เฉพาะกรณี `reuse`) ควบคุมพฤติกรรมดังนี้:

1. **เลือก MBR แทน MBBR:** เดิมเงื่อนไข MBR คือ "พื้นที่จำกัด + มาตรฐานเข้มงวด" เท่านั้น ตอนนี้ขยายเป็น `if(limited || reuse)` — หมายความว่า **ถ้าเลือก reuse จะบังคับใช้ MBR แม้พื้นที่จะเพียงพอก็ตาม** เพราะคุณภาพน้ำระดับ reuse ต้องการเมมเบรนกรองแม้จะไม่ได้ติดข้อจำกัดพื้นที่
2. **ถังกรองทราย:** เพิ่มเมื่อ `strict` เป็นจริงและไม่ได้ใช้ MBR (เพราะ MBR กรองละเอียดพออยู่แล้ว)
3. **ขั้นกรองขั้นสูงสำหรับ Reuse:** เมื่อเลือก `reuse` จะเพิ่มขั้นตอน "ระบบกรองขั้นสูง (Activated Carbon / RO)" เป็นรายการ Option เพิ่มเติมท้ายกระบวนการเสมอ (ราคาประมาณ 200,000/500,000/1,200,000 ที่ Q=50/500/2,000) พร้อมข้อความเตือนว่าความเข้มงวดที่แท้จริงขึ้นกับวัตถุประสงค์ปลายทางของน้ำที่นำกลับมาใช้ ควรปรึกษาผู้เชี่ยวชาญเฉพาะทาง (เช่น ถ้าจะใช้เป็น boiler feed water ต้องการคุณภาพสูงกว่ารดน้ำต้นไม้มาก)

---

## 3. ปริมาณตะกอนที่เกิดขึ้น (Sludge Production) — แยกสูตรตามกระบวนการหลัก

ตัวแปร `sludgeKgDay` (kg/day) ใช้ต่อเนื่องไปยังหลายจุด (ขนาดถังพักตะกอน, ราคาเครื่องรีดตะกอน, ค่าโพลิเมอร์ใน OPEX) และคำนวณต่างกันตามกระบวนการหลักที่ระบบเลือก แทนที่จะใช้สูตรเดียว (Y=0.5 kgVSS/kgBODremoved คงที่) กับทุกกรณีแบบเดิม

**ตัวแปรร่วม:** `bodRemoved = bodLoadKgDay × 0.9` (สมมติประสิทธิภาพกำจัด BOD 90%), `kd = 0.06 /วัน` (endogenous decay coefficient), `Ygross = 0.6 kgVSS/kgBODremoved` (gross aerobic yield)

| กระบวนการหลัก | สูตร | เหตุผล |
|---|---|---|
| **AS** (Activated Sludge) | `Yobs × bodRemoved` โดย `Yobs = Ygross/(1+kd×SRT)` | สูตร observed yield มาตรฐาน (Metcalf & Eddy) ที่ลดลงตามอายุตะกอน (SRT) ยิ่ง SRT ยาว endogenous decay ยิ่งมาก ตะกอนสุทธิยิ่งน้อย — ใช้ค่า SRT จากช่อง "โหมดวิศวกร" (ค่าเริ่มต้น 15 วัน) |
| **MBR** | สูตรเดียวกับ AS (`Yobs × bodRemoved`) | หลักการเดียวกัน แต่ MBR มักออกแบบที่ SRT ยาวกว่า AS ทั่วไป ทำให้ Yobs ต่ำกว่าโดยธรรมชาติเมื่อกรอก SRT สูงขึ้น |
| **MBBR** | `0.4 × bodRemoved` (Y คงที่ ไม่ผูกกับ SRT) | ตัวกลางชีวภาพเป็นแบบ attached growth ไม่มีแนวคิด SRT แบบ suspended growth จึงใช้ค่าคงที่จากช่วงทั่วไปที่ยอมรับ (0.3-0.5) |
| **UASB** (แอนแอโรบิก) | `0.08 × CODremoved` โดย `CODremoved = codLoadKgDay × 0.75` | แบคทีเรียไร้อากาศเปลี่ยนสารอินทรีย์ส่วนใหญ่เป็นก๊าซชีวภาพแทนที่จะสร้างเซลล์ใหม่ Yield ต่ำกว่าระบบใช้อากาศมาก (0.05-0.10 เทียบกับ 0.4-0.6) — ใช้ COD removal efficiency 75% เป็นค่ากลาง (typical 70-85%) |
| **UASB + Aerobic Polish** (กรณี COD สูงมาก) | ตะกอน UASB (ด้านบน) **บวก** `Yobs × (bodLoadKgDay×0.25×0.9)` | สมมติ UASB กำจัดสารอินทรีย์ส่วนใหญ่ไปแล้ว เหลือ BOD ~25% ของภาระเดิมให้ระบบชีวภาพขัดท้ายจัดการ (กำจัดอีก 90%) ใช้สูตร Yobs แบบ AS สำหรับขั้นขัดท้ายเสมอ (ไม่ว่าขั้นขัดท้ายจะเป็น AS/MBBR/MBR จริง) เพื่อลดความซับซ้อนของโมเดล |
| **ตะกอนเคมี** (บวกเพิ่มทุกกรณีถ้า BOD/COD < 0.3) | `+ (Q×80/1000) × 1.5` | สารตกตะกอน PAC ที่โดส 80 mg/L (ตรงกับสมมติฐานใน OPEX) สร้างตะกอนไฮดรอกไซด์เพิ่ม ใช้ตัวคูณ 1.5 เป็นค่ากลางของอัตราส่วนเคมี:ตะกอนที่เกิดทั่วไป |

**ตัวอย่างเปรียบเทียบ** (Q=100 m³/day, BOD=300 mg/L, SRT=15 วัน):

| กระบวนการ | ตะกอน (kg/day) |
|---|---|
| AS (สูตรใหม่) | 8.5 |
| AS (สูตรเดิม Y=0.5 คงที่) | 13.5 |
| MBBR | 10.8 |
| MBR (SRT=15 วัน) | 8.5 |

ตัวอย่าง UASB+Aerobic Polish (Q=200 m³/day, BOD=3,000 mg/L, COD=6,000 mg/L): ตะกอนรวม ≈ 114.6 kg/day — ต่ำกว่าที่สูตรเดิม (Y=0.5 คงที่) จะคำนวณได้ (≈270 kg/day) อย่างมีนัยสำคัญ เพราะสูตรเดิมไม่ได้แยกแยะว่าเป็นระบบแอนแอโรบิกที่ผลิตตะกอนน้อยกว่าระบบใช้อากาศ

**ข้อจำกัด:**
- ขั้นขัดท้ายหลัง UASB ใช้สูตร Yobs แบบ AS เสมอ ไม่ได้แยกตามชนิดจริง (MBR/MBBR/AS) ของขั้นขัดท้ายนั้น
- ตัวเลข 25% ของ BOD ที่เหลือหลัง UASB เป็นค่าประมาณกลางๆ ความเป็นจริงขึ้นกับประสิทธิภาพ UASB ที่ออกแบบจริงและอุณหภูมิน้ำเสีย
- ตัวคูณตะกอนเคมี 1.5 เป็นค่ากลางมาก ในทางปฏิบัติขึ้นกับชนิดสารเคมี (PAC/Alum/Ferric) และปริมาณ TSS ตั้งต้นที่ต้องจับตกตะกอนด้วย

---

## 4. งานโยธา (Civil Works) — คำนวณจากปริมาตร/พื้นที่ถัง

| รายการ | สูตร | อัตราที่ใช้ | หมายเหตุ |
|---|---|---|---|
| ถังปรับสภาพ (EQ Tank) | `eqVol × 5,000` | 5,000 บาท/m³ | คอนกรีตเสริมเหล็ก รวมขุด+กันซึม |
| ถัง UASB | `uasbVol × 7,000` | 7,000 บาท/m³ | สูงกว่า EQ เพราะต้องมีระบบปิดกักก๊าซ |
| ถัง MBBR | `vol × 7,500` | 7,500 บาท/m³ | ตัวกลางชีวภาพ ไม่มีเมมเบรน |
| ถัง MBR | `vol × 11,000` | 11,000 บาท/m³ | สูงกว่า MBBR มาก เพราะต้องมีช่องแยกสำหรับเมมเบรนโมดูล + ระบบท่อ permeate |
| ถังเติมอากาศ (AS) | `asVol × 5,000` | 5,000 บาท/m³ | เท่ากับ EQ tank (คอนกรีตมาตรฐาน) |
| ถังตกตะกอน (Clarifier) | `clarArea × 8,000` | 8,000 บาท/m² | คิดตามพื้นที่ผิว ไม่ใช่ปริมาตร เพราะเป็นถังตื้นแบบ round/rectangular clarifier |
| ถังกรองทราย | `(Q/120) × 10,000` | 10,000 บาท/m² | พื้นที่กรองคำนวณจาก Filtration Rate 120 m³/m²·day |
| ถังพักตะกอน | `max(50,000, sludgeM3Day × 3 × 5,000)` | 5,000 บาท/m³, HRT 3 วัน | ขั้นต่ำ 50,000 บาท กันกรณีตะกอนน้อยจนคำนวณได้ค่าต่ำเกินจริง |

---

## 5. เครื่องจักร/อุปกรณ์ไฟฟ้า — จุดอ้างอิงราคาที่ x = 50 / 500 / 2000

ตารางนี้คือ**จุดอ้างอิง** (small ที่ x=50, medium ที่ x=500, large ที่ x=2000) ที่ป้อนเข้าสูตร power-law ด้านบน — ราคาจริงที่แสดงในแอปจะไล่ระดับต่อเนื่องระหว่างจุดเหล่านี้ตาม Q ของแต่ละโปรเจค ไม่ใช่การ "เลือกช่องที่ตรงกับ Q" แบบเดิม

| รายการ | @Q=50 | @Q=500 | @Q=2000 | เกณฑ์เสริม |
|---|---|---|---|---|
| ตะแกรงดักขยะ (Bar Screen) | 20,000 | 60,000 | 180,000 | — |
| DAF / บ่อดักไขมัน | `max(80,000, Q×400)` | | | 400 บาทต่อ m³/day capacity |
| เครื่องกวน+เติมอากาศ EQ + ปั๊ม | 60,000 | 150,000 | 350,000 | — |
| ระบบเคมี (Coagulation-Flocculation) | 150,000 | 300,000 | 600,000 | — |
| ถัง UASB: Gas Collection + Flare | 300,000 | 600,000 | 1,200,000 | — |
| MBBR: Media + Blower | 180,000 | 450,000 | 1,000,000 | เลือกเมื่อพื้นที่จำกัด + มาตรฐานไม่เข้มงวด (ปล่อยเข้าท่อรวม) |
| MBR: Membrane Module + Blower + Permeate Pump | 400,000 | 900,000 | 2,200,000 | เลือกเมื่อพื้นที่จำกัด + มาตรฐานเข้มงวด (ปล่อยแหล่งน้ำสาธารณะ) — แพงกว่า MBBR ~2.2 เท่า แต่ไม่ต้องมีถังกรองทรายเพิ่ม เพราะเมมเบรนกรองละเอียดพอแล้ว |
| AS: Blower + Diffuser | 150,000 | 400,000 | 900,000 | — |
| Clarifier: Scraper + RAS Pump | 150,000 | 350,000 | 700,000 | — |
| ถังกรองทราย: Backwash System | 80,000 | 180,000 | 350,000 | — |
| ฆ่าเชื้อ (Chlorine Contact) — ทั่วไป | 40,000 | 100,000 | 250,000 | — |
| ฆ่าเชื้อ (Chlorine + UV) — โรงพยาบาล | 150,000 | 350,000 | 700,000 | บังคับใช้เมื่อประเภทน้ำเสีย = โรงพยาบาล |
| ถังพักตะกอน: ปั๊มตะกอน | `max(40,000, sludgeM3Day×3×3,000)` | | | 3,000 บาท/m³ ของปริมาตรตะกอน 3 วัน |

**เครื่องรีดตะกอน** ใช้จุดอ้างอิงเดียวกันแต่แทน x ด้วย **sludgeKgDay**:

| ประเภทเครื่อง | @sludge=50 kg/day | @sludge=500 kg/day | @sludge=2000 kg/day |
|---|---|---|---|
| Screw Press | 350,000 | 600,000 | 900,000 |
| Filter Press (Plate & Frame) | 500,000 | 900,000 | 1,500,000 |
| Belt Press | 600,000 | 1,000,000 | 1,800,000 |
| Centrifuge (Decanter) | 1,200,000 | 2,000,000 | 3,500,000 |

*ตรรกะเลือกประเภทเครื่องรีด (จากคำถามก่อนหน้า): ตะกอนเคมี → Filter Press, พื้นที่จำกัด+ตะกอน>50kg/day → Centrifuge, ตะกอน>500kg/day → Belt Press, อื่นๆ → Screw Press*

---

## 6. รายการที่เป็น "Option" (ยกเลิกได้)

- DAF / บ่อดักไขมัน (เฉพาะกรณี Oil & Grease > 50 mg/L)
- ระบบเคมี Coagulation-Flocculation (เฉพาะกรณี BOD/COD < 0.3)
- ถังกรองทราย + Backwash (เฉพาะกรณีเลือกมาตรฐานน้ำทิ้งเข้มงวด)
- เครื่องรีดตะกอนทุกประเภท (ตามที่คุยกันก่อนหน้า — ระบบเล็ก/มีพื้นที่สามารถใช้ลานตากตะกอนหรือรถดูดแทนได้)

รายการอื่นถือเป็นอุปกรณ์หลักของกระบวนการที่เลือก (bar screen, blower, scraper, disinfection ฯลฯ) จึงล็อกให้รวมอยู่ในราคาเสมอ

---

## 7. ข้อจำกัดสำคัญของตัวเลขชุดนี้

- **ไม่ได้แยกตามยี่ห้อ/แหล่งผลิต** (ในประเทศ vs นำเข้า) ซึ่งมีผลต่อราคาอุปกรณ์เครื่องจักรค่อนข้างมาก
- **ไม่ได้ปรับตามทำเลที่ตั้ง** (ค่าขนส่ง ค่าแรงในพื้นที่ต่างจังหวัด vs กรุงเทพฯ)
- **ไม่รวม** งานไฟฟ้าเดินสาย ระบบควบคุมอัตโนมัติ (PLC/SCADA) ค่าออกแบบวิศวกรรม ค่าดำเนินการขออนุญาต และ contingency (โดยทั่วไปโปรเจคจริงมักบวก contingency 10–20% ของยอดรวม)

## 8. ค่าบำรุงรักษาโดยประมาณต่อปี

ค่าบำรุงรักษาคำนวณเป็น **% ของราคาก่อสร้าง/อุปกรณ์ต่อปี** โดยแต่ละประเภทมีอัตราต่างกันตามลักษณะการสึกหรอ:

| ประเภท | อัตรา/ปี | เหตุผล |
|---|---|---|
| งานโยธา (ถังทุกชนิด) | 1.5% | โครงสร้างคอนกรีต สึกหรอช้า ซ่อมบำรุงเบา (ทาสี กันซึม) |
| เครื่องจักรทั่วไป (bar screen, blower, pump, scraper, mixer, disinfection, UASB gas system, MBBR) | 5-6% | ชิ้นส่วนเคลื่อนไหว มอเตอร์ ต้องเปลี่ยนอะไหล่สึกหรอตามรอบ |
| เมมเบรน MBR | 12% | สูงสุด เพราะต้องล้างเคมี (CIP) เป็นระยะ + เปลี่ยนโมดูลเมมเบรนทุก 5-10 ปี ซึ่งแพงมากเมื่อคิดเฉลี่ยเป็นรายปี |
| เครื่องรีดตะกอน (Screw/Filter/Belt Press, Centrifuge) | 7% | ชิ้นส่วนสัมผัสตะกอนสึกหรอเร็ว (ผ้ากรอง, สกรู, ใบมีด) |

**สูตร:** `ค่าบำรุงรักษา/ปี = ราคาก่อสร้าง/อุปกรณ์ × อัตรา%`

**สิ่งที่ตัวเลขนี้ครอบคลุม:** อะไหล่ทดแทน แรงงานซ่อมบำรุงเครื่องจักร การตรวจเช็คตามรอบ

**สิ่งที่ตัวเลขนี้ไม่ครอบคลุม (ต้องประเมินแยก):**
- ค่าไฟฟ้า (ประเมินคร่าวๆ ได้จากผลคำนวณ kW ในส่วน "โหมดวิศวกร" หากเปิดใช้)
- ค่าสารเคมี (โพลิเมอร์, คลอรีน, PAC ฯลฯ) ที่ใช้ต่อเนื่อง
- ค่าแรงพนักงานควบคุมระบบประจำวัน
- ค่ากำจัดตะกอน/ค่าขนส่งตะกอนไปทิ้ง

รายการที่ยกเลิก (ไม่ติ๊ก) ในส่วนอุปกรณ์จะถูกตัดออกจากยอดรวมค่าบำรุงรักษาต่อปีด้วยเช่นกัน ไม่ใช่แค่ราคาก่อสร้าง

---

## 9. ค่าดำเนินการต่อปี (OPEX) — ไฟฟ้า / สารเคมี / แรงงาน

### ไฟฟ้า
```
ค่าไฟ/ปี = Q × Energy Intensity (kWh/m³) × 365 × 4.5 บาท/kWh
```
Energy Intensity ขึ้นกับกระบวนการหลักที่เลือก:

| กระบวนการ | kWh/m³ | เหตุผล |
|---|---|---|
| AS (Extended Aeration) | 0.4 | เติมอากาศต่อเนื่องตลอด HRT ยาว |
| MBBR | 0.5 | เติมอากาศ + หมุนเวียนตัวกลาง |
| MBR | 1.0 | เติมอากาศ + อากาศขัดผิวเมมเบรน (membrane scouring) เพิ่มเติม |
| มี UASB นำหน้า | ×0.6 + 0.05 | ลดภาระ BOD ก่อนเข้าโซนเติมอากาศ จึงใช้ไฟน้อยลง แต่เพิ่มไฟปั๊ม/กวนของ UASB เอง |

*อัตราค่าไฟ 4.5 บาท/kWh อ้างอิงอัตราไฟฟ้าอุตสาหกรรมทั่วไปโดยประมาณ*

### สารเคมี
| รายการ | สูตร | โดส/ราคา | เงื่อนไข |
|---|---|---|---|
| PAC (สารตกตะกอน) | `Q×80/1000×365×15` | 80 mg/L, 15 บาท/kg | เฉพาะกรณี BOD/COD < 0.3 (เลือกระบบเคมี) |
| โพลิเมอร์ (รีดตะกอน) | `(sludgeKgDay/1000)×5×365×150` | 5 kg/tonne dry solids, 150 บาท/kg | คำนวณเสมอตามปริมาณตะกอนที่เกิดขึ้น |
| คลอรีน (ฆ่าเชื้อ) | `Q×5/1000×365×25` | 5 mg/L, 25 บาท/kg | คำนวณเสมอ (ทุกระบบต้องฆ่าเชื้อ) |

### แรงงาน
```
ค่าแรงงาน/ปี = tierPrice(Q, 60,000, 240,000, 720,000)
```
ใช้สูตร power-law เดียวกับราคาอุปกรณ์ — Q น้อยหมายถึงจ้างช่างมาตรวจเป็นรอบ (ไม่มีพนักงานประจำ), Q มากหมายถึงต้องมีทีมควบคุมระบบเต็มเวลา

**ข้อจำกัด:** ค่าไฟและค่าแรงงานแปรผันตามภูมิภาค/อัตราค่าไฟจริง/อัตราค่าแรงขั้นต่ำ ตัวเลขนี้เป็นค่าเฉลี่ยกลางๆ เท่านั้น ค่าโพลิเมอร์คำนวณจากปริมาณตะกอนเสมอแม้จะยกเลิกเครื่องรีดตะกอนใน checkbox แล้วก็ตาม (เพราะสมมติว่ายังต้องใช้สารปรับสภาพตะกอนก่อนส่งไปกำจัดไม่ว่าจะรีดเองหรือให้รถดูดไปกำจัด) — ถ้าไม่ใช้สารเคมีปรับสภาพตะกอนเลยสามารถหักออกจากยอดรวมเองได้

## 10. ทำไมไม่รวม CAPEX และ OPEX เป็นตัวเลขเดียว

CAPEX เป็นเงินลงทุนครั้งเดียว ส่วน OPEX เป็นค่าใช้จ่ายที่เกิดซ้ำทุกปีตลอดอายุระบบ (โดยทั่วไป 15-20 ปี) การนำสองตัวเลขที่มีมิติเวลาต่างกันมาบวกรวมเป็นก้อนเดียวจะทำให้ตีความผิด — แอปนี้จึงแสดงสองยอดแยกกันไว้ พร้อมส่วนคำนวณ NPV/TCO แยกต่างหากด้านล่าง (หมวด 9) ให้ผู้ใช้กรอกจำนวนปีและอัตราคิดลดเองได้

## 11. NPV / Total Cost of Ownership (แยกส่วน — กรอกจำนวนปีเอง)

ในแอปมีส่วนแยกให้กรอก **จำนวนปีที่ต้องการคำนวณ** และ **อัตราคิดลด (Discount Rate)** เอง แล้วคำนวณมูลค่าปัจจุบันของ OPEX ตลอดอายุโครงการ (annuity present value):

```
PV(OPEX) = OPEX ต่อปี × [1 − (1+r)⁻ⁿ] / r

โดย n = จำนวนปีที่กรอก, r = อัตราคิดลด/100
กรณี r = 0: PV(OPEX) = OPEX ต่อปี × n  (ไม่มีการคิดลด)

TCO (Total Cost of Ownership) = CAPEX + PV(OPEX)
```

**ค่าเริ่มต้น:** 15 ปี, อัตราคิดลด 7%/ปี (ค่ากลางๆ ที่ใช้กันทั่วไปสำหรับโปรเจคโครงสร้างพื้นฐานในไทย) — ปรับได้ทั้งสองค่า อัปเดตผลลัพธ์ทันทีโดยไม่ต้องกดคำนวณใหม่

**ตัวอย่าง:** OPEX = 500,000 บาท/ปี, 15 ปี, discount rate 7% → PV(OPEX) ≈ 4,553,957 บาท (น้อยกว่า 500,000×15 = 7,500,000 บาท เพราะเงินในอนาคตมีมูลค่าน้อยกว่าเงินวันนี้)

**สมมติฐานและข้อจำกัด:**
- OPEX คงที่ทุกปีตลอดโครงการ **ไม่ได้ปรับตามเงินเฟ้อ** หรือค่าไฟ/ค่าแรงที่มักเพิ่มขึ้นตามเวลาจริง
- **ไม่ได้หักค่าซาก** (salvage value) ของอุปกรณ์เมื่อสิ้นอายุโครงการ
- **ไม่ได้รวมค่าเปลี่ยนอุปกรณ์ใหญ่ระหว่างทาง** เช่น การเปลี่ยนโมดูลเมมเบรน MBR ทั้งชุดที่มักเกิดขึ้นรอบปีที่ 8-10 ซึ่งเป็นรายจ่ายก้อนใหญ่แยกจาก OPEX ปกติ — ถ้าเลือกใช้ MBR ควรพิจารณาบวกค่านี้เพิ่มเองสำหรับโครงการที่คำนวณเกิน 10 ปี
- อัตราคิดลด 7% เป็นค่ากลางโดยประมาณ ไม่ใช่ WACC หรือ hurdle rate เฉพาะขององค์กรใดองค์กรหนึ่ง ควรใช้ค่าที่สอดคล้องกับต้นทุนเงินทุนจริงของผู้ลงทุน

---

**สรุป:** ตัวเลขชุดนี้เหมาะสำหรับตั้งงบเบื้องต้น (order-of-magnitude budgetary estimate) เพื่อคุยกับผู้บริหาร/ลูกค้าในขั้นต้นเท่านั้น ก่อนเข้าสู่ขั้นตอนออกแบบละเอียดและขอใบเสนอราคาจริงจากผู้รับเหมา
